<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.11">
  <POU Name="FB_BasicInstruControl" Id="{133d07e3-99c5-4338-ad65-0a5f3241047e}" SpecialFunc="None">
    <Declaration><![CDATA[// instrument joints control
FUNCTION_BLOCK FB_BasicInstruControl
VAR_INPUT
END_VAR
VAR_OUTPUT
END_VAR
VAR
	// instrument PID control paramters
	m_instruKp:ARRAY[1..5] OF LREAL:=[5(2)];
	m_instruKd:ARRAY[1..5] OF LREAL:=[5(0.04)];
	m_instruKi:ARRAY[1..5] OF LREAL:=[5(5.0)];
	m_instruKiLimit:ARRAY[1..5] OF LREAL:=[5(250.0)];
	m_instruCtrlLimit:ARRAY[1..5] OF LREAL:=[5(540.0)];
	
	
	// gripper force level threshold for variable PID parameter
	m_forceLevelThres : ARRAY[1..3] OF LREAL := [40, 70, 101];
	
	// yaw PID control (when fingers grasp with force)
	m_yawKp:ARRAY[1..3] OF LREAL:=[2, 2, 2];
	m_yawKd:ARRAY[1..3] OF LREAL:=[0.04, 0.04, 0.04];
	m_yawKi:ARRAY[1..3] OF LREAL:=[2, 4, 6];
	m_yawKiLimit:LREAL:=250.0;
	m_yawCtrlLimit:LREAL:=540.0;
	
	// max grip force/current(mA)
	m_maxGripForce:LREAL;
	m_maxGripCurrent:LREAL:=450.0;
	
	// max gripper finger control force/current(mA)
	m_maxGripCtrlForce:LREAL;
	m_maxGripCtrlCurrent:LREAL:=650.0;
	
	// PID for instrument joint position
	m_instruJntCtrl:ARRAY[1..5] OF FB_PID;

	// PID for instrument yaw angle 
	m_instruYawCtrl : FB_PID;
	
	// command instrument joint position and velocity
	m_instruCmdJntPos:Vec5d;
	m_instruCmdJntVel:Vec5d;
	
	// current instrument joint position and velocity
	m_instruCurJntPos: Vec5d;
	m_instruCurJntVel:Vec5d;
	
	// grasp force level
	m_graspForceLevel:Lreal :=0;
	
	// ratio convert motor current to joint troque
	m_currentRatioMotor2Jnt:LREAL;
	
	// instrument joint control torque(when gripper is open)
	m_instruJntCtrlTrq:Vec5d:=[5(0.0)];

	// instrument yaw control torque(when gripper is closed)
	m_instruYawCtrlTrq:LREAL;
		
	// current gripper yaw velocity
	m_instruCurYawVel:LREAL;
	
	// yaw angle error(deg)
	m_yawAngErr : LREAL;
	
	// backlash compensation variables
	m_jntBacklash:ARRAY[1..5] OF LREAL:=[5(0)];
	m_instruLastCmdJntPos:Vec5d;
	
	// grip yaw compensation variables
 	m_gripYawCompAng :LREAL;
 	m_maxGripYawCompAng :LREAL;
	m_lastCmdYawAng:LREAL;
	m_jntMoveStep:LREAL := 0.5*g_deg2Rad;
	
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[
	]]></ST>
    </Implementation>
    <Method Name="calcBacklash" Id="{32c8ba49-4d3e-4521-a27d-e201d0ada28f}">
      <Declaration><![CDATA[METHOD calcBacklash : BOOL
VAR_IN_OUT CONSTANT
	// instrument joint command position
	i_cmdInstruJntPos :Vec5d;
	
	// command yaw position
	i_cmdYawPos : LREAL;
	
	// slave arm data
	i_slaveArm :FB_SlaveArm;
END_VAR

VAR
	i:INT;
	deltaAng:LREAL;
	maxBacklash: LREAL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[// backslash compensation
FOR i:=1 TO 4 DO
	// integral compensated backslash angle
	deltaAng:=i_cmdInstruJntPos[i]-m_instruLastCmdJntPos[i];
	IF ABS(deltaAng)>m_jntMoveStep THEN
		IF InstruType_PottsScissors = i_slaveArm.instrument.instruTypeInfo.m_InstruID THEN
			m_jntBacklash [i] := sign(deltaAng) * i_slaveArm.instrument.instruTypeInfo.m_instruYawBacklash;
		ELSE
			m_jntBacklash [i] := m_jntBacklash [i] + m_jntMoveStep*sign(deltaAng);
		END_IF
		m_instruLastCmdJntPos[i] := i_cmdInstruJntPos[i];
	END_IF
END_FOR


// exert grip force 
IF m_graspForceLevel >0  THEN
	
	// clear grip finger backlash
	m_jntBacklash [1]:=0;
	m_jntBacklash [2]:=0;
	
	// determin max compensated angle based on grip force 
	FOR i:=1 TO 4 DO 
		IF m_graspForceLevel<= g_instruGripYawCompForceLevel[i] THEN
			m_maxGripYawCompAng := g_instruGripYawCompAng[i];
			EXIT;
		END_IF
	END_FOR

	// compensate yaw joint angle in case it's driven by force difference between two fingers
	IF m_graspForceLevel > 80 AND  ABS(i_cmdYawPos - m_lastCmdYawAng) > m_jntMoveStep  THEN
		m_jntBacklash [3] := m_jntBacklash [3] -  4*m_jntMoveStep*sign(i_cmdYawPos - m_lastCmdYawAng);
	END_IF
	
	// determin  compensated angle
	IF ABS(i_cmdYawPos - m_lastCmdYawAng) > m_jntMoveStep  THEN
		// determin  compensated yaw  angle
		IF (i_cmdYawPos - m_lastCmdYawAng) * m_gripYawCompAng <= 0 THEN
			m_gripYawCompAng := m_gripYawCompAng + 4*m_jntMoveStep * sign(i_cmdYawPos-m_lastCmdYawAng);
		ELSE
			m_gripYawCompAng := m_gripYawCompAng + 2*m_jntMoveStep * sign(i_cmdYawPos-m_lastCmdYawAng);
		END_IF
		m_lastCmdYawAng := i_cmdYawPos;
	END_IF
	m_gripYawCompAng := LIMIT(-m_maxGripYawCompAng, m_gripYawCompAng,m_maxGripYawCompAng);
	

ELSE
	m_gripYawCompAng:=0;
	m_lastCmdYawAng := i_cmdYawPos;
END_IF

// limit compensated backslash angle
FOR i:=1 TO 4 DO
	IF i<3 THEN 
		maxBacklash:=i_slaveArm.instrument.instruTypeInfo.m_instruYawBacklash;
	ELSIF i=3 THEN
		maxBacklash:=i_slaveArm.instrument.instruTypeInfo.m_instruPitchBachlash;
	ELSIF i=4 THEN
		maxBacklash:=5.0*g_deg2Rad;
	ELSE
		maxBacklash:=0;
	END_IF
	
	IF GVL_InstruTestUIVars.g_enableRDCompensation THEN 
		GVL_InstruTestUIVars.g_enableBackendCompensation:=0;
		IF InstruType_ProGraspForceps = i_slaveArm.instrument.onChipData.m_InstruID THEN
			IF i<3 THEN 
				maxBacklash:=ASIN((2.8/5.26) * SIN(GVL_InstruTestUIVars.g_compensationAngleDH[2]*i_slaveArm.instrument.instruTypeInfo.m_k2*g_deg2Rad));
			ELSIF i=3 THEN
				maxBacklash:=ASIN((2.8/5.26) * SIN(GVL_InstruTestUIVars.g_compensationAngleDH[1]*i_slaveArm.instrument.instruTypeInfo.m_k1*g_deg2Rad));
			ELSIF i=4 THEN
				maxBacklash:=ASIN((2.8/5.26) * SIN(GVL_InstruTestUIVars.g_compensationAngleDH[3]*i_slaveArm.instrument.instruTypeInfo.m_k3*g_deg2Rad));
			ELSE
				maxBacklash:=0;
			END_IF
		ELSE
			IF i<3 THEN 
				maxBacklash:=GVL_InstruTestUIVars.g_compensationAngleDH[2]*g_deg2Rad*i_slaveArm.instrument.instruTypeInfo.m_k2;
			ELSIF i=3 THEN
				maxBacklash:=GVL_InstruTestUIVars.g_compensationAngleDH[1]*g_deg2Rad*i_slaveArm.instrument.instruTypeInfo.m_k1;
			ELSIF i=4 THEN
				maxBacklash:=GVL_InstruTestUIVars.g_compensationAngleDH[3]*g_deg2Rad*i_slaveArm.instrument.instruTypeInfo.m_k3;
			ELSE
				maxBacklash:=0;
			END_IF
		END_IF
	END_IF
	
	IF g_instruBacklashDir[i] > 0 THEN
		m_jntBacklash [i] := LIMIT(0, m_jntBacklash[i], maxBacklash);
	ELSE
		m_jntBacklash [i] := LIMIT(-maxBacklash, m_jntBacklash[i], 0);	
	END_IF
	
	IF GVL_InstruTestUIVars.g_enableBackendCompensation THEN 
		m_jntBacklash [i] := 0;
	END_IF
	
END_FOR
]]></ST>
      </Implementation>
    </Method>
    <Method Name="init" Id="{ad68ad31-14f3-42f4-bf27-26d385743fba}">
      <Declaration><![CDATA[METHOD init : BOOL
VAR_IN_OUT CONSTANT
	i_slaveArm:FB_SlaveArm;
	i_maxGripCurrent : LREAL;
	i_maxGripCtrlCurrent : LREAL;
END_VAR

VAR
	i,j:INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[m_graspForceLevel:=0;
//m_maxGripCurrent := i_maxGripCurrent;
//m_maxGripCtrlCurrent :=i_maxGripCtrlCurrent;
//m_yawKiLimit := i_maxGripCurrent;
//m_yawCtrlLimit := i_maxGripCtrlCurrent;
// init controller
m_maxGripCurrent:= i_slaveArm.instrument.instruTypeInfo.m_normGripTrq; 
m_currentRatioMotor2Jnt:=GVL_SlaveMotorParameters.g_motorTrqConst[4]*GVL_SlaveMotorParameters.g_motorReduction[4]/1000;
m_maxGripForce := m_maxGripCurrent * m_currentRatioMotor2Jnt;
m_maxGripCtrlForce := m_maxGripCtrlCurrent * m_currentRatioMotor2Jnt;
FOR i:=1 TO 4 DO
	m_jntBacklash[i] := 0;
	m_instruKiLimit[i] := i_maxGripCurrent;
	m_instruCtrlLimit[i] := i_maxGripCtrlCurrent;
	m_instruCmdJntPos[i]:=i_slaveArm.curJntPos[i+3];
	
	m_instruCmdJntVel[i]:=0;
	
	m_instruJntCtrl[i].init(g_slaveArmCtrlCycleTime,m_instruKp[i],m_instruKd[i],m_instruKi[i],
		m_instruKiLimit[i]* m_currentRatioMotor2Jnt,	m_instruCtrlLimit[i]*m_currentRatioMotor2Jnt);
	
	m_instruLastCmdJntPos[i]:=m_instruCmdJntPos[i];
END_FOR
m_instruYawCtrl.init(g_slaveArmCtrlCycleTime,m_yawKp[1],m_yawKd[1],m_yawKi[1],m_yawKiLimit*m_currentRatioMotor2Jnt, m_yawCtrlLimit*m_currentRatioMotor2Jnt);]]></ST>
      </Implementation>
    </Method>
    <Method Name="run" Id="{7565c7b3-97d9-43dd-bc18-57a80d3fc9eb}">
      <Declaration><![CDATA[METHOD run : BOOL
VAR_IN_OUT CONSTANT
	// instrument joint command position
	i_cmdInstruJntPos :Vec5d;
	
	// instrument joint command velocity
	i_cmdInstruJntVel :Vec5d;
	
	// command yaw position
	i_cmdYawPos : LREAL;
	
	// command yaw velocity
	i_cmdYawVel :LREAL;
	
	// command grip force level
	i_cmdGripForceLevel:LREAL;
	
	// slave arm data
	i_slaveArm :FB_SlaveArm;
END_VAR

VAR_OUTPUT
	// joint control torque
	o_cmdJntTrq:Vec5d;
END_VAR

VAR
	i: INT;
	deltaAng:LREAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF i_cmdGripForceLevel >0 THEN
	m_graspForceLevel:=LIMIT(0,i_cmdGripForceLevel ,  100)	;
ELSE
	m_graspForceLevel:=LIMIT(-100,i_cmdGripForceLevel ,  0)	;
END_IF

// calculate instrument backlash
calcBacklash(i_cmdInstruJntPos, i_cmdYawPos, i_slaveArm);

IF InstruType_ForceBipolar = i_slaveArm.instrument.instruTypeInfo.m_InstruID THEN
	IF GVL_InstruTestUIVars.g_forceBipolarMode THEN
		// calculate instrument backlash
		setMaxGripTrq(220.0 * 2.5);
	ELSE
		setMaxGripTrq(220.0);
	END_IF
ELSE
	setMaxGripTrq(450.0);
END_IF


// joint position control
FOR i:=1 TO 4 DO	
	m_instruCmdJntPos[i]:=i_cmdInstruJntPos[i];
	m_instruCmdJntVel[i]:=i_cmdInstruJntVel[i];
	m_instruCurJntPos[i]:=i_slaveArm.curJntPos[i+3];
	m_instruCurJntVel[i]:= i_slaveArm.curJntVel[i+3];
	m_instruJntCtrlTrq[i]:=m_instruJntCtrl[i].run(m_instruCmdJntPos[i] + m_jntBacklash[i] ,m_instruCurJntPos[i], m_instruCmdJntVel[i], m_instruCurJntVel[i]);
END_FOR
m_instruJntCtrlTrq[5]:=0;

m_instruCurYawVel :=i_slaveArm.curDHJntVel[6];
m_yawAngErr:=g_rad2Deg*(i_cmdYawPos-i_slaveArm.curDHJntPos[6]);


// exert grip force 
IF m_graspForceLevel >0  THEN
	
	// varialbe PID control based on different gripper force level
	FOR i:=1 TO 3 DO 
		IF m_graspForceLevel < m_forceLevelThres[i] THEN
			m_instruYawCtrl.setPIDParam(m_yawKp[i],m_yawKd[i],m_yawKi[i]);
			EXIT;
		END_IF
	END_FOR

	// yaw control
	m_instruYawCtrlTrq:=m_instruYawCtrl.run(i_cmdYawPos+m_gripYawCompAng,i_slaveArm.curDHJntPos[6],i_cmdYawVel, m_instruCurYawVel);

	// add feed forward grasp force
	m_instruJntCtrlTrq[1]:= m_maxGripForce*m_graspForceLevel/100.0 + m_instruYawCtrlTrq;
	m_instruJntCtrlTrq[2]:= m_maxGripForce*m_graspForceLevel/100.0 - m_instruYawCtrlTrq;
	m_instruJntCtrlTrq[1]:=LIMIT(-m_maxGripForce/10.0,m_instruJntCtrlTrq[1], m_maxGripCtrlForce);
	m_instruJntCtrlTrq[2]:=LIMIT(-m_maxGripForce/10.0,m_instruJntCtrlTrq[2], m_maxGripCtrlForce);
// JUST FOR TEST
ELSIF m_graspForceLevel <0 THEN 
	m_instruJntCtrlTrq[1]:= m_maxGripForce*m_graspForceLevel/100.0;
	m_instruJntCtrlTrq[2]:= m_maxGripForce*m_graspForceLevel/100.0;
END_IF

o_cmdJntTrq := m_instruJntCtrlTrq;]]></ST>
      </Implementation>
    </Method>
    <Method Name="setMaxGripTrq" Id="{4eb700c0-90e1-48bb-8365-8f1770f00e8d}">
      <Declaration><![CDATA[METHOD setMaxGripTrq : BOOL
VAR_INPUT
	i_maxGripTrq:LREAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[m_maxGripCurrent := i_maxGripTrq;
m_maxGripForce := m_maxGripCurrent * m_currentRatioMotor2Jnt;]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_BasicInstruControl">
      <LineId Id="53" Count="0" />
      <LineId Id="9" Count="0" />
    </LineIds>
    <LineIds Name="FB_BasicInstruControl.calcBacklash">
      <LineId Id="646" Count="100" />
      <LineId Id="629" Count="0" />
    </LineIds>
    <LineIds Name="FB_BasicInstruControl.init">
      <LineId Id="270" Count="5" />
      <LineId Id="301" Count="0" />
      <LineId Id="276" Count="15" />
      <LineId Id="133" Count="0" />
    </LineIds>
    <LineIds Name="FB_BasicInstruControl.run">
      <LineId Id="1345" Count="59" />
      <LineId Id="70" Count="0" />
    </LineIds>
    <LineIds Name="FB_BasicInstruControl.setMaxGripTrq">
      <LineId Id="5" Count="0" />
      <LineId Id="7" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>